{
  "plant": "DistrictEnergyPlant",
  "params": {
    "heating.substations.0.pump.efficiency": 0.55,
    "heating.substations.1.pump.efficiency": 0.55,
    "cooling.substations.0.pump.efficiency": 0.55,
    "heating.pump.head_coefficients": [
      300000.0,
      0.0,
      -4000000000.0
    ],
    "heating.pump.rated_frequency": {"value": 50, "unit": "Hz"},
    "heating.pump.best_efficiency": 0.75,
    "heating.pump.best_efficiency_flow": {"value": 18, "unit": "m3/h"},
    "heating.pump.motor_efficiency": 0.92,
    "heating.supply_pipe.length": {"value": 400, "unit": "m"},
    "heating.supply_pipe.inner_diameter": {"value": 0.15, "unit": "m"},
    "heating.supply_pipe.roughness": {"value": 4.5e-05, "unit": "m"},
    "heating.supply_pipe.elevation_change": {"value": 0, "unit": "m"},
    "heating.supply_pipe.heat_transfer_coefficient": {"value": 0.8, "unit": "W/m2/K"},
    "heating.substations.0.pump.flow": {"value": 3, "unit": "kg/s"},
    "heating.substations.0.pump.pressure_rise": {"value": 0.5, "unit": "bar"},
    "heating.substations.0.pump.loop_pressure": {"value": 3, "unit": "bar"},
    "heating.substations.0.valve.flow_coefficient": {"value": 3.513641844631532e-05, "unit": "m3/s/Pa^0.5"},
    "heating.substations.0.valve.characteristic": "equal_percentage",
    "heating.substations.0.valve.rangeability": 50.0,
    "heating.substations.0.heat_exchanger.thermal_conductance": {"value": 25000, "unit": "W/K"},
    "heating.substations.0.heat_exchanger.arrangement": "counterflow",
    "heating.substations.0.heat_exchanger.hot_nominal_pressure_drop": {"value": 0.2, "unit": "bar"},
    "heating.substations.0.heat_exchanger.cold_nominal_pressure_drop": {"value": 0.2, "unit": "bar"},
    "heating.substations.0.heat_exchanger.hot_nominal_mass_flow": {"value": 2.5, "unit": "kg/s"},
    "heating.substations.0.heat_exchanger.cold_nominal_mass_flow": {"value": 3, "unit": "kg/s"},
    "heating.substations.0.heat_exchanger.fouling_threshold": 0.15,
    "heating.substations.0.consumer.minimum_return_temperature": {"value": 30, "unit": "degC"},
    "heating.substations.0.consumer.return_temperature": null,
    "heating.substations.0.consumer.return_pressure": null,
    "heating.substations.1.pump.flow": {"value": 3, "unit": "kg/s"},
    "heating.substations.1.pump.pressure_rise": {"value": 0.5, "unit": "bar"},
    "heating.substations.1.pump.loop_pressure": {"value": 3, "unit": "bar"},
    "heating.substations.1.valve.flow_coefficient": {"value": 3.513641844631532e-05, "unit": "m3/s/Pa^0.5"},
    "heating.substations.1.valve.characteristic": "equal_percentage",
    "heating.substations.1.valve.rangeability": 50.0,
    "heating.substations.1.heat_exchanger.thermal_conductance": {"value": 25000, "unit": "W/K"},
    "heating.substations.1.heat_exchanger.arrangement": "counterflow",
    "heating.substations.1.heat_exchanger.hot_nominal_pressure_drop": {"value": 0.2, "unit": "bar"},
    "heating.substations.1.heat_exchanger.cold_nominal_pressure_drop": {"value": 0.2, "unit": "bar"},
    "heating.substations.1.heat_exchanger.hot_nominal_mass_flow": {"value": 2.5, "unit": "kg/s"},
    "heating.substations.1.heat_exchanger.cold_nominal_mass_flow": {"value": 3, "unit": "kg/s"},
    "heating.substations.1.heat_exchanger.fouling_threshold": 0.15,
    "heating.substations.1.consumer.minimum_return_temperature": {"value": 30, "unit": "degC"},
    "heating.substations.1.consumer.return_temperature": null,
    "heating.substations.1.consumer.return_pressure": null,
    "heating.return_pipe.length": {"value": 400, "unit": "m"},
    "heating.return_pipe.inner_diameter": {"value": 0.15, "unit": "m"},
    "heating.return_pipe.roughness": {"value": 4.5e-05, "unit": "m"},
    "heating.return_pipe.elevation_change": {"value": 0, "unit": "m"},
    "heating.return_pipe.heat_transfer_coefficient": {"value": 0.8, "unit": "W/m2/K"},
    "ates.storage.groundwater_pressure": {"value": 3, "unit": "bar"},
    "ates.storage.aquifer_temperature": {"value": 11, "unit": "degC"},
    "ates.storage.aquifer_thickness": {"value": 30, "unit": "m"},
    "ates.storage.porosity": 0.3,
    "ates.storage.rock_volumetric_heat_capacity": {"value": 2000000, "unit": "J/m3/K"},
    "ates.storage.ground_conductivity": {"value": 2.5, "unit": "W/m/K"},
    "ates.storage.storage_period": {"value": 4383, "unit": "h"},
    "ates.pump.head_coefficients": [
      200000.0,
      0.0,
      -500000000.0
    ],
    "ates.pump.rated_frequency": {"value": 50, "unit": "Hz"},
    "ates.pump.best_efficiency": 0.7,
    "ates.pump.best_efficiency_flow": {"value": 36, "unit": "m3/h"},
    "ates.pump.motor_efficiency": 0.9,
    "ates.heat_exchanger.thermal_conductance": {"value": 400000, "unit": "W/K"},
    "ates.heat_exchanger.arrangement": "counterflow",
    "ates.heat_exchanger.hot_nominal_pressure_drop": {"value": 0.3, "unit": "bar"},
    "ates.heat_exchanger.cold_nominal_pressure_drop": {"value": 0.3, "unit": "bar"},
    "ates.heat_exchanger.hot_nominal_mass_flow": {"value": 10, "unit": "kg/s"},
    "ates.heat_exchanger.cold_nominal_mass_flow": {"value": 10, "unit": "kg/s"},
    "ates.heat_exchanger.fouling_threshold": 0.15,
    "ates.heat_pump.mode": "heating",
    "ates.heat_pump.capacity": {"value": 1, "unit": "MW"},
    "ates.heat_pump.cop_model": "carnot",
    "ates.heat_pump.carnot_fraction": 0.5,
    "ates.heat_pump.lorenz_fraction": 0.5,
    "ates.heat_pump.minimum_temperature_lift": {"value": 10, "unit": "K"},
    "ates.heat_pump.minimum_part_load": 0.0,
    "ates.heat_pump.minimum_source_outlet_temperature": null,
    "cooling.pump.head_coefficients": [
      300000.0,
      0.0,
      -1000000000.0
    ],
    "cooling.pump.rated_frequency": {"value": 50, "unit": "Hz"},
    "cooling.pump.best_efficiency": 0.75,
    "cooling.pump.best_efficiency_flow": {"value": 36, "unit": "m3/h"},
    "cooling.pump.motor_efficiency": 0.92,
    "cooling.supply_pipe.length": {"value": 400, "unit": "m"},
    "cooling.supply_pipe.inner_diameter": {"value": 0.15, "unit": "m"},
    "cooling.supply_pipe.roughness": {"value": 4.5e-05, "unit": "m"},
    "cooling.supply_pipe.elevation_change": {"value": 0, "unit": "m"},
    "cooling.supply_pipe.heat_transfer_coefficient": {"value": 0.8, "unit": "W/m2/K"},
    "cooling.substations.0.pump.flow": {"value": 12, "unit": "kg/s"},
    "cooling.substations.0.pump.pressure_rise": {"value": 0.5, "unit": "bar"},
    "cooling.substations.0.pump.loop_pressure": {"value": 3, "unit": "bar"},
    "cooling.substations.0.valve.flow_coefficient": {"value": 3.513641844631532e-05, "unit": "m3/s/Pa^0.5"},
    "cooling.substations.0.valve.characteristic": "equal_percentage",
    "cooling.substations.0.valve.rangeability": 50.0,
    "cooling.substations.0.heat_exchanger.thermal_conductance": {"value": 120000, "unit": "W/K"},
    "cooling.substations.0.heat_exchanger.arrangement": "counterflow",
    "cooling.substations.0.heat_exchanger.hot_nominal_pressure_drop": {"value": 0.2, "unit": "bar"},
    "cooling.substations.0.heat_exchanger.cold_nominal_pressure_drop": {"value": 0.2, "unit": "bar"},
    "cooling.substations.0.heat_exchanger.hot_nominal_mass_flow": {"value": 10, "unit": "kg/s"},
    "cooling.substations.0.heat_exchanger.cold_nominal_mass_flow": {"value": 12, "unit": "kg/s"},
    "cooling.substations.0.heat_exchanger.fouling_threshold": 0.15,
    "cooling.substations.0.consumer.maximum_return_temperature": {"value": 19, "unit": "degC"},
    "cooling.substations.0.consumer.dew_point_margin": {"value": 1, "unit": "K"},
    "cooling.substations.0.consumer.return_temperature": null,
    "cooling.substations.0.consumer.return_pressure": null,
    "cooling.return_pipe.length": {"value": 400, "unit": "m"},
    "cooling.return_pipe.inner_diameter": {"value": 0.15, "unit": "m"},
    "cooling.return_pipe.roughness": {"value": 4.5e-05, "unit": "m"},
    "cooling.return_pipe.elevation_change": {"value": 0, "unit": "m"},
    "cooling.return_pipe.heat_transfer_coefficient": {"value": 0.8, "unit": "W/m2/K"},
    "electricity_grid.import_limit": null,
    "electricity_grid.export_limit": null,
    "air.pressure": {"value": 1.01325, "unit": "bar"}
  }
}
